Time,SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE1-1::Des Latent Heat Load [W],SPACE1-1::Des Latent Cool Load [W],SPACE1-1::Des Latent Heat Mass Flow [kg/s],SPACE1-1::Des Latent Cool Mass Flow [kg/s],SPACE1-1::Des Heat Load No DOAS [W],SPACE1-1::Des Sens Cool Load No DOAS [W],SPACE1-1::Des Latent Heat Load No DOAS [W],SPACE1-1::Des Latent Cool Load No DOAS [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE2-1::Des Latent Heat Load [W],SPACE2-1::Des Latent Cool Load [W],SPACE2-1::Des Latent Heat Mass Flow [kg/s],SPACE2-1::Des Latent Cool Mass Flow [kg/s],SPACE2-1::Des Heat Load No DOAS [W],SPACE2-1::Des Sens Cool Load No DOAS [W],SPACE2-1::Des Latent Heat Load No DOAS [W],SPACE2-1::Des Latent Cool Load No DOAS [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE3-1::Des Latent Heat Load [W],SPACE3-1::Des Latent Cool Load [W],SPACE3-1::Des Latent Heat Mass Flow [kg/s],SPACE3-1::Des Latent Cool Mass Flow [kg/s],SPACE3-1::Des Heat Load No DOAS [W],SPACE3-1::Des Sens Cool Load No DOAS [W],SPACE3-1::Des Latent Heat Load No DOAS [W],SPACE3-1::Des Latent Cool Load No DOAS [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE4-1::Des Latent Heat Load [W],SPACE4-1::Des Latent Cool Load [W],SPACE4-1::Des Latent Heat Mass Flow [kg/s],SPACE4-1::Des Latent Cool Mass Flow [kg/s],SPACE4-1::Des Heat Load No DOAS [W],SPACE4-1::Des Sens Cool Load No DOAS [W],SPACE4-1::Des Latent Heat Load No DOAS [W],SPACE4-1::Des Latent Cool Load No DOAS [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE5-1::Des Latent Heat Load [W],SPACE5-1::Des Latent Cool Load [W],SPACE5-1::Des Latent Heat Mass Flow [kg/s],SPACE5-1::Des Latent Cool Mass Flow [kg/s],SPACE5-1::Des Heat Load No DOAS [W],SPACE5-1::Des Sens Cool Load No DOAS [W],SPACE5-1::Des Latent Heat Load No DOAS [W],SPACE5-1::Des Latent Cool Load No DOAS [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%]
00:15:00,3.416128E+03,0.000000E+00,1.163647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.378930E+01,2.232351E+01,5.557870E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.232197E+01,5.634902E+01,3.318788E+03,0.000000E+00,1.130490E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.374480E+01,2.226620E+01,5.667692E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.244226E+01,5.240660E+01,2.332038E+03,0.000000E+00,7.943683E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099888E+01,2.136133E+01,2.218180E+01,6.138748E+01
00:30:00,3.416128E+03,0.000000E+00,1.163647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.378930E+01,2.224315E+01,5.585122E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.224317E+01,5.661992E+01,3.318788E+03,0.000000E+00,1.130490E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.374480E+01,2.218732E+01,5.694980E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.234820E+01,5.270724E+01,2.332038E+03,0.000000E+00,7.943683E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099888E+01,2.136133E+01,2.212033E+01,6.161781E+01
00:45:00,3.416128E+03,0.000000E+00,1.163647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.378930E+01,2.216658E+01,5.611226E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.216785E+01,5.688027E+01,3.318788E+03,0.000000E+00,1.130490E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.374480E+01,2.211205E+01,5.721156E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.225944E+01,5.299273E+01,2.332038E+03,0.000000E+00,7.943683E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099888E+01,2.136133E+01,2.206183E+01,6.183793E+01
01:00:00,3.416128E+03,0.000000E+00,1.163647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.378930E+01,2.209325E+01,5.636356E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.209555E+01,5.713140E+01,3.318788E+03,0.000000E+00,1.130490E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.374480E+01,2.203988E+01,5.746385E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.217534E+01,5.326479E+01,2.332038E+03,0.000000E+00,7.943683E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099888E+01,2.136133E+01,2.200608E+01,6.204851E+01
01:15:00,3.416128E+03,0.000000E+00,1.163647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.378930E+01,2.202275E+01,5.660637E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.202597E+01,5.737427E+01,3.318788E+03,0.000000E+00,1.130490E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.374480E+01,2.197041E+01,5.770784E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.209544E+01,5.352477E+01,2.332038E+03,0.000000E+00,7.943683E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099888E+01,2.136133E+01,2.195289E+01,6.225020E+01
01:30:00,3.416128E+03,0.000000E+00,1.163647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.378930E+01,2.195655E+01,5.683540E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.196022E+01,5.760487E+01,3.318788E+03,0.000000E+00,1.130490E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.374480E+01,2.190505E+01,5.793847E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.202066E+01,5.376935E+01,2.332038E+03,0.000000E+00,7.943683E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099888E+01,2.136133E+01,2.190208E+01,6.244354E+01
01:45:00,3.416128E+03,0.000000E+00,1.163647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.378930E+01,2.189410E+01,5.705247E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.189785E+01,5.782454E+01,3.318788E+03,0.000000E+00,1.130490E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.374480E+01,2.184328E+01,5.815741E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.195042E+01,5.400025E+01,2.332038E+03,0.000000E+00,7.943683E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099888E+01,2.136133E+01,2.185351E+01,6.262897E+01
02:00:00,3.416128E+03,0.000000E+00,1.163647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.378930E+01,2.183466E+01,5.725991E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.183821E+01,5.803549E+01,3.318788E+03,0.000000E+00,1.130490E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.374480E+01,2.178442E+01,5.836690E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.188391E+01,5.421989E+01,2.332038E+03,0.000000E+00,7.943683E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099888E+01,2.136133E+01,2.180707E+01,6.280686E+01
02:15:00,3.416128E+03,0.000000E+00,1.163647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.378930E+01,2.177772E+01,5.745941E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.178099E+01,5.823873E+01,3.318788E+03,0.000000E+00,1.130490E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.374480E+01,2.172798E+01,5.856853E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.182071E+01,5.442958E+01,2.332038E+03,0.000000E+00,7.943683E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099888E+01,2.136133E+01,2.176266E+01,6.297753E+01
02:30:00,3.416128E+03,0.000000E+00,1.163647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.378930E+01,2.172374E+01,5.764931E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.172655E+01,5.843281E+01,3.318788E+03,0.000000E+00,1.130490E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.374480E+01,2.167440E+01,5.876071E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.176106E+01,5.462829E+01,2.332038E+03,0.000000E+00,7.943683E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099888E+01,2.136133E+01,2.172016E+01,6.314130E+01
02:45:00,3.416128E+03,0.000000E+00,1.163647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.378930E+01,2.167259E+01,5.782984E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.167479E+01,5.861798E+01,3.318788E+03,0.000000E+00,1.130490E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.374480E+01,2.162359E+01,5.894362E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.170478E+01,5.481654E+01,2.332038E+03,0.000000E+00,7.943683E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099888E+01,2.136133E+01,2.167951E+01,6.329845E+01
03:00:00,3.416128E+03,0.000000E+00,1.163647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.378930E+01,2.162389E+01,5.800236E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.162541E+01,5.879532E+01,3.318788E+03,0.000000E+00,1.130490E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.374480E+01,2.157516E+01,5.911854E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.165145E+01,5.499558E+01,2.332038E+03,0.000000E+00,7.943683E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099888E+01,2.136133E+01,2.164060E+01,6.344925E+01
03:15:00,3.416128E+03,0.000000E+00,1.163647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.378930E+01,2.157730E+01,5.816794E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.157813E+01,5.896561E+01,3.318788E+03,0.000000E+00,1.130490E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.374480E+01,2.152881E+01,5.928649E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.160076E+01,5.516639E+01,2.332038E+03,0.000000E+00,7.943683E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099888E+01,2.136133E+01,2.160336E+01,6.359396E+01
03:30:00,3.416128E+03,0.000000E+00,1.163647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.378930E+01,2.153273E+01,5.832683E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.153293E+01,5.912900E+01,3.318788E+03,0.000000E+00,1.130490E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.374480E+01,2.148446E+01,5.944770E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.155258E+01,5.532929E+01,2.332038E+03,0.000000E+00,7.943683E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099888E+01,2.136133E+01,2.156782E+01,6.373241E+01
03:45:00,3.416128E+03,0.000000E+00,1.163647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.378930E+01,2.148998E+01,5.847970E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.148959E+01,5.928611E+01,3.318788E+03,0.000000E+00,1.130490E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.374480E+01,2.144191E+01,5.960284E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.150665E+01,5.548506E+01,2.332038E+03,0.000000E+00,7.943683E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099888E+01,2.136133E+01,2.153383E+01,6.386514E+01
04:00:00,3.416128E+03,0.000000E+00,1.163647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.378930E+01,2.144887E+01,5.862714E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.144795E+01,5.943749E+01,3.318788E+03,0.000000E+00,1.130490E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.374480E+01,2.140099E+01,5.975247E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.146277E+01,5.563436E+01,2.332038E+03,0.000000E+00,7.943683E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099888E+01,2.136133E+01,2.150126E+01,6.399261E+01
04:15:00,3.416128E+03,0.000000E+00,1.163647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.378930E+01,2.140927E+01,5.876953E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.140790E+01,5.958352E+01,3.318788E+03,0.000000E+00,1.130490E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.374480E+01,2.136157E+01,5.989698E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.142077E+01,5.577769E+01,2.332038E+03,0.000000E+00,7.943683E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099888E+01,2.136133E+01,2.147003E+01,6.411512E+01
04:30:00,3.416128E+03,0.000000E+00,1.163647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.378930E+01,2.137177E+01,5.890475E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.136983E+01,5.972270E+01,3.318788E+03,0.000000E+00,1.130490E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.374480E+01,2.132420E+01,6.003436E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.138101E+01,5.591376E+01,2.332038E+03,0.000000E+00,7.943683E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099888E+01,2.136133E+01,2.144008E+01,6.423285E+01
04:45:00,3.416128E+03,0.000000E+00,1.163647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.378930E+01,2.133630E+01,5.903296E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.133367E+01,5.985524E+01,3.318788E+03,0.000000E+00,1.130490E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.374480E+01,2.128882E+01,6.016476E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.134338E+01,5.604289E+01,2.332038E+03,0.000000E+00,7.943683E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099888E+01,2.136133E+01,2.141136E+01,6.434596E+01
05:00:00,3.416128E+03,0.000000E+00,1.163647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.378930E+01,2.130251E+01,5.915540E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.129915E+01,5.998204E+01,3.318788E+03,0.000000E+00,1.130490E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.374480E+01,2.125512E+01,6.028927E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.130758E+01,5.616605E+01,2.332038E+03,0.000000E+00,7.943683E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099888E+01,2.136133E+01,2.138383E+01,6.445462E+01
05:15:00,3.416128E+03,0.000000E+00,1.163647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.378930E+01,2.127601E+01,5.925165E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.132185E+01,5.989860E+01,3.318788E+03,0.000000E+00,1.130490E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.374480E+01,2.130563E+01,6.010276E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.128102E+01,5.625758E+01,2.332038E+03,0.000000E+00,7.943683E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099888E+01,2.136133E+01,2.135813E+01,6.455623E+01
05:30:00,3.416128E+03,0.000000E+00,1.163647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.378930E+01,2.128250E+01,5.922804E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.166028E+01,5.867004E+01,3.318788E+03,0.000000E+00,1.130490E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.374480E+01,2.176553E+01,5.843430E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.129640E+01,5.620457E+01,2.332038E+03,0.000000E+00,7.943683E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099888E+01,2.136133E+01,2.133358E+01,6.465347E+01
05:45:00,3.416128E+03,0.000000E+00,1.163647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.378930E+01,2.132960E+01,5.905725E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.217824E+01,5.684426E+01,3.318788E+03,0.000000E+00,1.130490E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.374480E+01,2.237972E+01,5.628678E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.136000E+01,5.598581E+01,2.332038E+03,0.000000E+00,7.943683E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099888E+01,2.136133E+01,2.133080E+01,6.466446E+01
06:00:00,3.416128E+03,0.000000E+00,1.163647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.378930E+01,2.139808E+01,5.880987E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.277509E+01,5.481929E+01,3.318788E+03,0.000000E+00,1.130490E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.374480E+01,2.302765E+01,5.411712E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.144901E+01,5.568126E+01,2.332038E+03,0.000000E+00,7.943683E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099888E+01,2.136133E+01,2.134617E+01,6.460359E+01
06:15:00,3.416128E+03,0.000000E+00,1.163647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.378930E+01,2.148161E+01,5.850970E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.340718E+01,5.276284E+01,3.318788E+03,6.990886E+00,1.130490E-01,6.910513E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.374480E+01,2.363475E+01,5.216935E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.155525E+01,5.532025E+01,2.332038E+03,0.000000E+00,7.943683E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099888E+01,2.136133E+01,2.137893E+01,6.447395E+01
06:30:00,3.416128E+03,0.000000E+00,1.163647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.378930E+01,2.155507E+01,5.824712E+01,1.428102E+03,4.760050E+01,4.864601E-02,4.706798E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.383692E+01,5.137271E+01,3.318788E+03,1.091069E+02,1.130490E-01,1.075315E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.374480E+01,2.393145E+01,5.117759E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.164690E+01,5.501088E+01,2.332038E+03,0.000000E+00,7.943683E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099888E+01,2.136133E+01,2.141305E+01,6.433931E+01
06:45:00,3.416128E+03,0.000000E+00,1.163647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.378930E+01,2.164379E+01,5.793179E+01,1.428102E+03,1.469996E+02,4.864601E-02,1.443735E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.399946E+01,5.060138E+01,3.318788E+03,2.580355E+02,1.130490E-01,2.533209E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.374480E+01,2.399963E+01,5.070072E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.175421E+01,5.465115E+01,2.332038E+03,0.000000E+00,7.943683E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099888E+01,2.136133E+01,2.145875E+01,6.415943E+01
07:00:00,3.416128E+03,0.000000E+00,1.163647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.378930E+01,2.173094E+01,5.762393E+01,1.428102E+03,2.761801E+02,4.864601E-02,2.708361E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.399922E+01,5.013885E+01,3.318788E+03,4.422140E+02,1.130490E-01,4.336206E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.374480E+01,2.399943E+01,5.034592E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.185721E+01,5.430837E+01,2.332038E+03,0.000000E+00,7.943683E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099888E+01,2.136133E+01,2.150592E+01,6.397434E+01
07:15:00,3.416128E+03,0.000000E+00,1.163647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.378930E+01,2.185142E+01,5.720132E+01,1.428102E+03,4.428691E+02,4.864601E-02,4.340198E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.399912E+01,4.937826E+01,3.318788E+03,6.469224E+02,1.130490E-01,6.339524E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.374480E+01,2.399937E+01,4.978000E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.199415E+01,5.385636E+01,2.332038E+03,0.000000E+00,7.943683E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099888E+01,2.136133E+01,2.157344E+01,6.371047E+01
07:30:00,3.416128E+03,0.000000E+00,1.163647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.378930E+01,2.198186E+01,5.674773E+01,1.428102E+03,6.079293E+02,4.864601E-02,5.951396E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.399916E+01,4.864468E+01,3.318788E+03,7.695197E+02,1.130490E-01,7.533130E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.374480E+01,2.399940E+01,4.922260E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.213480E+01,5.339652E+01,2.332038E+03,0.000000E+00,7.943683E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099888E+01,2.136133E+01,2.163984E+01,6.345220E+01
07:45:00,3.416128E+03,0.000000E+00,1.163647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.378930E+01,2.212175E+01,5.626576E+01,1.428102E+03,7.529592E+02,4.864601E-02,7.371159E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.399942E+01,4.806390E+01,3.318788E+03,8.483669E+02,1.130490E-01,8.305009E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.374480E+01,2.399951E+01,4.874786E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.227912E+01,5.292926E+01,2.332038E+03,0.000000E+00,7.943683E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099888E+01,2.136133E+01,2.170279E+01,6.320839E+01
08:00:00,3.416128E+03,0.000000E+00,1.163647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.378930E+01,2.227391E+01,5.574671E+01,1.428102E+03,8.960396E+02,4.864601E-02,8.771755E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.399962E+01,4.768762E+01,3.318788E+03,8.876126E+02,1.130490E-01,8.689161E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.374480E+01,2.399962E+01,4.837995E+01,1.428102E+03,0.000000E+00,4.864601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.243408E+01,5.243267E+01,2.332038E+03,0.000000E+00,7.943683E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099888E+01,2.136133E+01,2.176227E+01,6.297902E+01
08:15:00,3.416128E+03,1.440447E+01,1.163647E-01,1.433846E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.378930E+01,2.313919E+01,5.377451E+01,1.428102E+03,1.146621E+03,4.864601E-02,1.122461E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.399977E+01,4.819988E+01,3.318788E+03,1.152928E+03,1.130490E-01,1.128629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.374480E+01,2.399973E+01,4.881488E+01,1.428102E+03,1.238447E+01,4.864601E-02,1.218851E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.328403E+01,5.073390E+01,2.332038E+03,0.000000E+00,7.943683E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099888E+01,2.136133E+01,2.254314E+01,6.087971E+01
08:30:00,3.416128E+03,1.686203E+02,1.163647E-01,1.674054E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.378930E+01,2.387990E+01,5.378438E+01,1.428102E+03,1.384592E+03,4.864601E-02,1.355426E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.399916E+01,4.947655E+01,3.318788E+03,1.416889E+03,1.130490E-01,1.387036E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.374480E+01,2.399932E+01,5.051560E+01,1.428102E+03,7.353207E+01,4.864601E-02,7.256714E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.390728E+01,5.154790E+01,2.332038E+03,1.929791E+02,7.943683E-02,1.893758E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099888E+01,2.136133E+01,2.375072E+01,5.886378E+01
08:45:00,3.416128E+03,3.763735E+02,1.163647E-01,3.707817E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.378930E+01,2.399952E+01,5.503117E+01,1.428102E+03,1.616339E+03,4.864601E-02,1.582318E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.399890E+01,4.992469E+01,3.318788E+03,1.679481E+03,1.130490E-01,1.644115E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.374480E+01,2.399910E+01,5.147459E+01,1.428102E+03,1.689068E+02,4.864601E-02,1.659314E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.399964E+01,5.329402E+01,2.332038E+03,4.940687E+02,7.943683E-02,4.841267E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099888E+01,2.136133E+01,2.399936E+01,5.932834E+01
09:00:00,3.416128E+03,6.038577E+02,1.163647E-01,5.935013E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.378930E+01,2.399826E+01,5.620929E+01,1.428102E+03,1.838509E+03,4.864601E-02,1.799891E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.399784E+01,5.014592E+01,3.318788E+03,1.941028E+03,1.130490E-01,1.900233E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.374480E+01,2.399787E+01,5.218985E+01,1.428102E+03,2.784724E+02,4.864601E-02,2.731978E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.399867E+01,5.475588E+01,2.332038E+03,6.879273E+02,7.943683E-02,6.739304E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099888E+01,2.136133E+01,2.399798E+01,6.040375E+01
09:15:00,3.416128E+03,9.662998E+02,1.163647E-01,9.481359E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.378930E+01,2.399773E+01,5.733301E+01,1.428102E+03,1.968190E+03,4.864601E-02,1.926965E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.399737E+01,5.003362E+01,3.318788E+03,2.041764E+03,1.130490E-01,1.998977E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.374480E+01,2.399738E+01,5.270019E+01,1.428102E+03,4.409265E+02,4.864601E-02,4.321894E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.399806E+01,5.623721E+01,2.332038E+03,1.166972E+03,7.943683E-02,1.142929E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099888E+01,2.136133E+01,2.399852E+01,6.183733E+01
09:30:00,3.416128E+03,1.220265E+03,1.163647E-01,1.194794E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.378930E+01,2.399592E+01,5.705071E+01,1.428102E+03,2.071396E+03,4.864601E-02,2.028110E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.399714E+01,4.976889E+01,3.318788E+03,2.125287E+03,1.130490E-01,2.080895E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.374480E+01,2.399659E+01,5.261022E+01,1.428102E+03,5.698048E+02,4.864601E-02,5.578913E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.399639E+01,5.623154E+01,2.332038E+03,1.475851E+03,7.943683E-02,1.445003E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099888E+01,2.136133E+01,2.399616E+01,6.173722E+01
09:45:00,3.416128E+03,1.448340E+03,1.163647E-01,1.418235E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.378930E+01,2.399552E+01,5.608395E+01,1.428102E+03,2.150460E+03,4.864601E-02,2.105601E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.399728E+01,4.960830E+01,3.318788E+03,2.202602E+03,1.130490E-01,2.156726E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.374480E+01,2.399655E+01,5.236687E+01,1.428102E+03,6.773095E+02,4.864601E-02,6.632036E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.399593E+01,5.547163E+01,2.332038E+03,1.697490E+03,7.943683E-02,1.662214E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099888E+01,2.136133E+01,2.399471E+01,6.075455E+01
10:00:00,3.416128E+03,1.678678E+03,1.163647E-01,1.643866E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.378930E+01,2.399563E+01,5.507785E+01,1.428102E+03,2.207596E+03,4.864601E-02,2.161563E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.399745E+01,4.957067E+01,3.318788E+03,2.285411E+03,1.130490E-01,2.237868E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.374480E+01,2.399670E+01,5.221316E+01,1.428102E+03,7.806384E+02,4.864601E-02,7.644208E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.399596E+01,5.461608E+01,2.332038E+03,2.043329E+03,7.943683E-02,2.000992E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099888E+01,2.136133E+01,2.399472E+01,5.960747E+01
10:15:00,3.416128E+03,1.783186E+03,1.163647E-01,1.746245E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.378930E+01,2.399658E+01,5.413297E+01,1.428102E+03,2.205079E+03,4.864601E-02,2.159076E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.399780E+01,4.959657E+01,3.318788E+03,2.280509E+03,1.130490E-01,2.233076E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.374480E+01,2.399726E+01,5.215518E+01,1.428102E+03,8.291259E+02,4.864601E-02,8.119220E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.399676E+01,5.380485E+01,2.332038E+03,2.122697E+03,7.943683E-02,2.078837E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099888E+01,2.136133E+01,2.399591E+01,5.842218E+01
10:30:00,3.416128E+03,1.875531E+03,1.163647E-01,1.836601E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.378930E+01,2.399747E+01,5.366271E+01,1.428102E+03,2.183904E+03,4.864601E-02,2.138290E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.399814E+01,4.962668E+01,3.318788E+03,2.286990E+03,1.130490E-01,2.239354E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.374480E+01,2.399780E+01,5.213534E+01,1.428102E+03,8.707045E+02,4.864601E-02,8.526112E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.399755E+01,5.340464E+01,2.332038E+03,2.193975E+03,7.943683E-02,2.148586E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099888E+01,2.136133E+01,2.399707E+01,5.778928E+01
10:45:00,3.416128E+03,1.958789E+03,1.163647E-01,1.918030E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.378930E+01,2.399763E+01,5.327005E+01,1.428102E+03,2.145441E+03,4.864601E-02,2.100583E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.399819E+01,4.967440E+01,3.318788E+03,2.301688E+03,1.130490E-01,2.253673E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.374480E+01,2.399783E+01,5.211028E+01,1.428102E+03,9.073342E+02,4.864601E-02,8.884408E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.399768E+01,5.307193E+01,2.332038E+03,2.256866E+03,7.943683E-02,2.210036E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099888E+01,2.136133E+01,2.399725E+01,5.722399E+01
11:00:00,3.416128E+03,2.036544E+03,1.163647E-01,1.994069E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.378930E+01,2.399769E+01,5.296618E+01,1.428102E+03,2.091346E+03,4.864601E-02,2.047580E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.399820E+01,4.974045E+01,3.318788E+03,2.322089E+03,1.130490E-01,2.273585E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.374480E+01,2.399783E+01,5.207871E+01,1.428102E+03,9.408796E+02,4.864601E-02,9.212486E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.399772E+01,5.281327E+01,2.332038E+03,2.313898E+03,7.943683E-02,2.265741E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099888E+01,2.136133E+01,2.399733E+01,5.677599E+01
11:15:00,3.416128E+03,2.073557E+03,1.163647E-01,2.030250E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099894E+01,2.378930E+01,2.399781E+01,5.266612E+01,1.428102E+03,2.007441E+03,4.864601E-02,1.965407E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.399829E+01,4.976370E+01,3.318788E+03,2.309784E+03,1.130490E-01,2.261500E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,2.374480E+01,2.399792E+01,5.198325E+01,1.428102E+03,9.556767E+02,4.864601E-02,9.357127E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,2.371870E+01,2.399785E+01,5.254535E+01,2.332038E+03,2.306363E+03,7.943683E-02,2.258276E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099888E+01,2.136133E+01,2.399751E+01,5.637393E+01
